
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="A five-semester study plan from college algebra to comprehending, using, debugging and improving ToOp, the open-source GPU topology optimization engine for power grids.">
      
      
        <meta name="author" content="Cesar Ballardini">
      
      
        <link rel="canonical" href="https://katra.ballardini.com.ar/power-grid-topology-optimization-course/0.2.0/part-2-circuits/ch11-transformers-psts-hvdc/">
      
      
        <link rel="prev" href="../ch10-three-phase-per-unit/">
      
      
        <link rel="next" href="../../part-3-power-systems/ch12-power-grid-operation/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>11. Transformers, phase-shifting transformers, machines and HVDC - Power Grid Topology Optimization</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/print-site.css">
    
      <link rel="stylesheet" href="../../css/print-site-material.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#chapter-11-transformers-phase-shifting-transformers-machines-and-hvdc" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Power Grid Topology Optimization" class="md-header__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Power Grid Topology Optimization
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              11. Transformers, phase-shifting transformers, machines and HVDC
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Power Grid Topology Optimization" class="md-nav__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Power Grid Topology Optimization
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Course guide
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part 0 — Orientation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part 0 — Orientation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-0-orientation/ch00-orientation-and-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    0. Orientation and setup
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part I — Mathematical foundations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part I — Mathematical foundations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch01-complex-numbers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Complex numbers and phasor arithmetic
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch02-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Linear algebra for networks
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch03-graph-theory/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Graph theory for power grids
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch04-numerical-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Numerical linear algebra and floating point
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch05-probability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Probability for stochastic search
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch06-newton-raphson/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Nonlinear equations and Newton–Raphson
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part II — Electricity and circuits
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part II — Electricity and circuits
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch07-electromagnetism/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Electromagnetism refresher
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch08-dc-circuits/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    8. DC circuits and nodal analysis in matrix form
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch09-ac-steady-state/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    9. AC steady state and complex power
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch10-three-phase-per-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    10. Three-phase systems and the per-unit system
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    11. Transformers, phase-shifting transformers, machines and HVDC
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    11. Transformers, phase-shifting transformers, machines and HVDC
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part III — Power systems and grid computations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part III — Power systems and grid computations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch12-power-grid-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    12. The power grid and its operation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch13-substations-grid-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    13. Substations, grid models and data formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch14-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    14. Network component models and network matrices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch15-ac-power-flow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    15. AC power flow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch16-dc-power-flow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    16. DC power flow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch17-sensitivity-factors-1/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    17. Sensitivity factors I: PTDF, PSDF, LODF and N-1 screening
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch18-sensitivity-factors-2/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    18. Sensitivity factors II: low-rank updates for topology changes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch19-operational-security/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    19. Operational security and performance metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch20-protection-short-circuit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    20. Protection, short circuit and switching feasibility
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch21-coordinated-security-rao/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    21. Coordinated security analysis, capacity calculation and remedial action optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch22-import-preprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    22. Import and preprocessing: from grid model to search space
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part IV — Optimization
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part IV — Optimization
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch23-optimization-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    23. Optimization modeling: LP, duality, MILP and complexity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch24-evolutionary-algorithms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    24. Heuristics and evolutionary algorithms
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch25-quality-diversity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    25. Quality-diversity and MAP-Elites
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch26-experimental-methodology/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    26. Experimental methodology for stochastic optimizers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch27-pareto-multi-objective/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    27. True Pareto multi-objective optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch28-topology-optimization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    28. Topology optimization in power systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch29-learning-based-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    29. Learning-based topology control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part V — Computing
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part V — Computing
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch30-scientific-python/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    30. Scientific Python
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch31-jax-gpu-fundamentals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    31. JAX and GPU computing fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch32-jax-in-toop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    32. JAX in ToOp: internals and GPU tuning
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch33-testing-debugging-profiling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    33. Testing, debugging and profiling scientific and JAX code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch34-pipeline-engineering/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    34. Engineering the pipeline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part VI — Capstone
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part VI — Capstone
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-6-capstone/ch35-capstone/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    35. Capstone: reading ToOp end to end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Appendices
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendices
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/a-syllabi/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A. University syllabi
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/b-books/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    B. Bibliography
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/c-toop-concept-map/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    C. ToOp concept map
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/d-glossary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    D. Glossary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../print_page/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Power Grid Topology Optimization — full book
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="chapter-11-transformers-phase-shifting-transformers-machines-and-hvdc">Chapter 11. Transformers, phase-shifting transformers, machines and <abbr title="High-voltage direct current">HVDC</abbr><a class="headerlink" href="#chapter-11-transformers-phase-shifting-transformers-machines-and-hvdc" title="Permanent link">&para;</a></h1>
<p><strong>Weeks:</strong> 3 · <strong>Semester:</strong> 2 · <strong>Prerequisites:</strong> <a href="../ch10-three-phase-per-unit/">Chapter 10</a></p>
<div class="admonition info">
<p class="admonition-title">Why it matters for ToOp</p>
<p><abbr title="Phase-shifting transformer">PST</abbr> tap optimization is one of ToOp's four action types. The solver models PSTs through the phase-shift
distribution factor (<code>dc_solver/preprocess/helpers/psdf.py</code>) and writes the angle of the selected tap, read
from a per-tap table, into the nodal injection vector (<code>dc_solver/jax/pst.py</code>); per-tap susceptances cover
PSTs whose reactance changes with the tap. The PowSyBl importer flags a <abbr title="Phase-shifting transformer">PST</abbr> as linear in DC when its
reactance is the same at every tap (<code>get_linear_pst</code> in <code>dc_solver/preprocess/powsybl/powsybl_helpers.py</code>).
How tap tables enter the sensitivity updates is taught in
<a href="../../part-3-power-systems/ch18-sensitivity-factors-2/">Chapter 18</a>. Transformer ratios enter the DC
reactance as <span class="arithmatex">\(x/\rho\)</span> (<code>get_trafos</code> in the same file). In the pandapower backend, three-winding transformers
are represented around an auxiliary star bus and their outage is a multi-outage (<code>get_trafo3w_multioutage</code>
in <code>dc_solver/preprocess/pandapower/pandapower_backend.py</code>); the PowSyBl backend asserts that there are
none (<code>dc_solver/preprocess/powsybl/powsybl_backend.py</code>). <abbr title="High-voltage direct current">HVDC</abbr> converter stations (<abbr title="Line-commutated converter">LCC</abbr> and <abbr title="Voltage-source converter">VSC</abbr>) and
batteries are fixed injections (<code>_get_injections</code> in <code>powsybl_backend.py</code>).</p>
<p><strong>Awareness:</strong> <abbr title="High-voltage direct current">HVDC</abbr> setpoints exist in the action-set schema (<code>HVDCRange</code> with <code>min_power</code> and
<code>max_power</code> in <code>interfaces/stored_action_set.py</code>), but the field is documented as "currently not
implemented yet in the solver", and preprocessing always writes <code>hvdc_ranges=[]</code>
(<code>dc_solver/preprocess/network_data.py</code>). Other topology optimization tools may optimize them.</p>
</div>
<h2 id="topics">Topics<a class="headerlink" href="#topics" title="Permanent link">&para;</a></h2>
<ul>
<li>Magnetic circuits; ideal and real transformers; equivalent circuits; T vs π models.</li>
<li>Tap changers and off-nominal turns ratios; <strong>phase-shifting transformers</strong> (symmetric and asymmetric; tap
  tables; linear vs non-linear steps). The phase shift is a multiplication by <span class="arithmatex">\(e^{j\alpha}\)</span>
  (revisits <a href="../../part-1-math/ch01-complex-numbers/">Chapter 1</a>); ToOp's tap tables are detailed in
  <a href="../../part-3-power-systems/ch18-sensitivity-factors-2/">Chapter 18</a>.</li>
<li>Three-winding transformers and the star equivalent.</li>
<li>Synchronous generator at awareness level: voltage and reactive power control (<abbr title="Generator bus (active power and voltage specified)">PV</abbr> behavior).</li>
<li>Power electronics, <abbr title="High-voltage direct current">HVDC</abbr> (<abbr title="Line-commutated converter">LCC</abbr> and <abbr title="Voltage-source converter">VSC</abbr>), SVCs and batteries at awareness level; <abbr title="High-voltage direct current">HVDC</abbr> links as controllable
  pairs of injections.</li>
</ul>
<h2 id="learning-outcomes">Learning outcomes<a class="headerlink" href="#learning-outcomes" title="Permanent link">&para;</a></h2>
<ul>
<li>Refer impedances across an ideal transformer and build the star equivalent of a three-winding transformer.</li>
<li>Draw the phasor diagram of symmetric and quadrature PSTs and compute the phase shift and magnitude change
  of a tap step.</li>
<li>Show with the DC model that the flow through a <abbr title="Phase-shifting transformer">PST</abbr> branch in a meshed network is affine in the phase shift
  <span class="arithmatex">\(\alpha\)</span>, and compute its slope.</li>
</ul>
<h2 id="resources">Resources<a class="headerlink" href="#resources" title="Permanent link">&para;</a></h2>
<ul>
<li>Courses and videos:</li>
<li>NPTEL <em>Electrical Machines</em> (IIT Delhi, Bhuvaneshwari) <a href="https://nptel.ac.in/courses/108102146">https://nptel.ac.in/courses/108102146</a>.
    Modules 1–5 (magnetic circuits, ideal and practical transformers, equivalent circuit, per-unit notation,
    three-phase transformers) and Modules 11–12 (synchronous machines: equivalent circuit, phasor diagram,
    power-angle relationship).</li>
<li>NPTEL <em>Power System Analysis</em> (IIT Kharagpur, Sinha) <a href="https://nptel.ac.in/courses/108105067">https://nptel.ac.in/courses/108105067</a>. Lecture 12
    "Transformer Model" (ideal and real transformers, equivalent circuit, three-phase and three-winding
    transformers) and Lectures 13–14 "Synchronous Machine Model".</li>
<li>MIT OCW 6.622 <em>Power Electronics</em> (Perreault, Spring 2023), at awareness level
    <a href="https://ocw.mit.edu/courses/6-622-power-electronics-spring-2023/video_galleries/video-lectures/">https://ocw.mit.edu/courses/6-622-power-electronics-spring-2023/video_galleries/video-lectures/</a>. Lecture 1
    for the big picture; Lectures 21–23 (three-phase systems and inverters) for the converters behind <abbr title="Voltage-source converter">VSC</abbr> <abbr title="High-voltage direct current">HVDC</abbr>.</li>
<li>MIT OCW 6.061 <em>Introduction to Electric Power Systems</em> (Kirtley, Spring 2011), notes Ch. 6 (magnetic
    circuits) and Ch. 9 (synchronous machines; notes, no videos)
    <a href="https://ocw.mit.edu/courses/6-061-introduction-to-electric-power-systems-spring-2011/pages/readings/">https://ocw.mit.edu/courses/6-061-introduction-to-electric-power-systems-spring-2011/pages/readings/</a>.</li>
<li>MIT OCW 6.685 <em>Electric Machines</em> (Kirtley, Fall 2013; notes, no videos)
    <a href="https://ocw.mit.edu/courses/6-685-electric-machines-fall-2013/">https://ocw.mit.edu/courses/6-685-electric-machines-fall-2013/</a>.</li>
<li>Free texts: Kuphaldt Vol. II, Ch. 9 (transformers); PowSyBl transformer model documentation (cited in ToOp;
  the original page <code>www.powsybl.org/pages/documentation/grid/model/</code> is gone, archived copy of August 2024:
  <a href="https://web.archive.org/web/20240816020722/https://www.powsybl.org/pages/documentation/grid/model/#transformers">https://web.archive.org/web/20240816020722/https://www.powsybl.org/pages/documentation/grid/model/#transformers</a>).</li>
<li>Textbooks:</li>
<li>Fitzgerald, Kingsley &amp; Umans, <em>Electric Machinery</em> (6 syllabi): Ch. 1 magnetic circuits, Ch. 2
    transformers (with per unit), Ch. 5 synchronous machines (6th ed. numbering). 6th ed. <strong>BORROW</strong>
    <a href="https://archive.org/details/isbn_9780070530393"><code>isbn_9780070530393</code></a>.
    ES: <em>Máquinas eléctricas</em> (McGraw-Hill; 6th ed. required at UPC and U. de Chile).</li>
<li>Chapman, <em>Electric Machinery Fundamentals</em> (5 syllabi): Ch. 1–2 and 4 (5th ed.). 5th ed. international
    <strong>BORROW</strong> <a href="https://archive.org/details/electricmachiner0000chap_w2e6"><code>electricmachiner0000chap_w2e6</code></a>.
    ES: <em>Máquinas eléctricas</em> (McGraw-Hill; 5th ed. required at UPC).</li>
<li>MIT EE Staff, <em>Magnetic Circuits and Transformers</em> (2 syllabi, UTN and FIUBA), a classic. <strong>BORROW</strong>
    <a href="https://archive.org/details/magneticcircuits0000eest"><code>magneticcircuits0000eest</code></a>.
    ES: <em>Circuitos magnéticos y transformadores</em> (Reverté).</li>
<li>Hughes, <em>Electrical and Electronic Technology</em>, 10th ed., one volume from circuits to machines.
    <strong>BORROW</strong> <a href="https://archive.org/details/hugheselectrical0000hugh_k4v8"><code>hugheselectrical0000hugh_k4v8</code></a>.</li>
<li>Fraile Mora, <em>Máquinas eléctricas</em> (Spanish original; 2 syllabi, UPC and FIUBA). <strong>NOT ON IA</strong>;
    6th ed. <strong>USER-UPLOAD (ES)</strong> <a href="https://archive.org/details/maquinas-electricas-6a.-ed.-fraile-mora-jesus."><code>maquinas-electricas-6a.-ed.-fraile-mora-jesus.</code></a>.</li>
<li>Documentation and tools: GeoGebra Classic <a href="https://www.geogebra.org/classic">https://www.geogebra.org/classic</a>; NumPy <code>numpy.linalg</code>
  <a href="https://numpy.org/doc/stable/reference/routines.linalg.html">https://numpy.org/doc/stable/reference/routines.linalg.html</a>.</li>
</ul>
<h2 id="worked-example">Worked example<a class="headerlink" href="#worked-example" title="Permanent link">&para;</a></h2>
<p>Buses 1 and 2 are joined by two parallel paths: line <span class="arithmatex">\(a\)</span> (reactance <span class="arithmatex">\(x_a\)</span>) in series with an ideal <abbr title="Phase-shifting transformer">PST</abbr> that
advances the voltage on its side by <span class="arithmatex">\(\alpha\)</span>, and line <span class="arithmatex">\(b\)</span> (reactance <span class="arithmatex">\(x_b\)</span>). Bus 1 injects <span class="arithmatex">\(P\)</span> and bus 2 withdraws
it. In the DC model, with <span class="arithmatex">\(\theta_{12} = \theta_1 - \theta_2\)</span> and <span class="arithmatex">\(\alpha\)</span> in radians,</p>
<div class="arithmatex">\[
F_a = \frac{\theta_{12} + \alpha}{x_a},
\qquad
F_b = \frac{\theta_{12}}{x_b},
\qquad
F_a + F_b = P
\quad\Rightarrow\quad
F_a = \frac{x_b}{x_a + x_b}\,P + \frac{\alpha}{x_a + x_b}.
\]</div>
<p>The flow is affine in <span class="arithmatex">\(\alpha\)</span>: a base share of <span class="arithmatex">\(P\)</span> plus a loop flow <span class="arithmatex">\(\alpha/(x_a + x_b)\)</span> that circulates through
both lines. With <span class="arithmatex">\(x_a = 0.1\)</span> pu, <span class="arithmatex">\(x_b = 0.3\)</span> pu and <span class="arithmatex">\(P = 1\)</span> pu, <span class="arithmatex">\(F_a = 0.75\)</span> pu at <span class="arithmatex">\(\alpha = 0\)</span> and each degree
adds <span class="arithmatex">\((\pi/180)/0.4 \approx 0.0436\)</span> pu, 4.36 MW on a 100 MVA base; this is why ToOp scales its <abbr title="Phase shift distribution factor">PSDF</abbr> by
<code>base_mva * (np.pi / 180)</code>. With a single line and no parallel path, the <abbr title="Phase-shifting transformer">PST</abbr> could not change the flow at all.
The sign of <span class="arithmatex">\(\alpha\)</span> here is a modeling choice; ToOp's sign conventions are covered in Chapters
<a href="../../part-3-power-systems/ch17-sensitivity-factors-1/">17</a> and
<a href="../../part-3-power-systems/ch18-sensitivity-factors-2/">18</a>.</p>
<h2 id="lab">Lab<a class="headerlink" href="#lab" title="Permanent link">&para;</a></h2>
<div class="admonition example">
<p class="admonition-title">Lab: phase shifters as phasors and as loop flows</p>
<p>Tools: GeoGebra Classic, then Jupyter + NumPy + matplotlib (reusing <code>nodal_solve</code> from the
<a href="../ch08-dc-circuits/">Chapter 8</a> lab).</p>
<ol>
<li>In GeoGebra, let <code>U = 1 + 0i</code> be the input voltage and <code>k</code> a slider in <span class="arithmatex">\([-0.2, 0.2]\)</span>. A quadrature booster
   adds a voltage perpendicular to the input: <code>W_q = U + k i U</code>. A symmetric <abbr title="Phase-shifting transformer">PST</abbr> rotates the input:
   <code>W_s = U (cos(α) + i sin(α))</code> with <code>α = arg(W_q)</code>. Compare <code>abs(W_q)</code> and <code>abs(W_s)</code> and explain why the
   symmetric design keeps the magnitude.</li>
<li>Add a slider <code>φ</code> for the step angle and the general series voltage <code>W_g = U + k (cos(φ) + i sin(φ))</code>.
   Check <code>arg(W_g)</code> against the formula of <a href="../../part-1-math/ch01-complex-numbers/">Chapter 1</a>, Exercise 4.</li>
<li>In a notebook, compute <span class="arithmatex">\(F_a\)</span> and <span class="arithmatex">\(F_b\)</span> of the worked example for <span class="arithmatex">\(\alpha\)</span> from <span class="arithmatex">\(-10^\circ\)</span> to <span class="arithmatex">\(10^\circ\)</span>, plot
   them and check the slope. At which <span class="arithmatex">\(\alpha\)</span> does line <span class="arithmatex">\(b\)</span> carry no flow, and when does its flow reverse?</li>
<li>Model the <abbr title="Phase-shifting transformer">PST</abbr> as an equivalent pair of injections: <span class="arithmatex">\(-\alpha/x_a\)</span> at bus 1 and <span class="arithmatex">\(+\alpha/x_a\)</span> at bus 2, plus
   <span class="arithmatex">\(\alpha/x_a\)</span> added back to line <span class="arithmatex">\(a\)</span>'s flow. Verify with <code>nodal_solve</code> that this gives the same flows as
   the direct formula.</li>
<li>Put a <abbr title="Phase-shifting transformer">PST</abbr> on branch <code>(1, 3)</code> of the <a href="../../part-1-math/ch02-linear-algebra/">Chapter 2</a> network (with
   susceptances instead of conductances) and compute the change of every branch flow per degree by
   finite differences. This column of sensitivities is what ToOp's <abbr title="Phase shift distribution factor">PSDF</abbr> stores.</li>
</ol>
<p>Solutions: <a href="solutions/#lab">Lab</a> · Notebook: <a href="src/lab/">lab.ipynb</a>.</p>
</div>
<h2 id="exercises">Exercises<a class="headerlink" href="#exercises" title="Permanent link">&para;</a></h2>
<p>All statements are also in <a href="src/exercises/">exercises.ipynb</a>; the worked examples run in
<a href="src/examples/">examples.ipynb</a>.</p>
<ol>
<li>
<p>An ideal 380/110 kV transformer feeds a 10 Ω impedance on its 110 kV side. What impedance is seen from the
   380 kV side? <em>(Pen and paper)</em> <em>Answer:</em> <span class="arithmatex">\(10 \cdot (380/110)^2 \approx 119.3\ \Omega\)</span>.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-1">Exercise 1</a>.</p>
</li>
<li>
<p>ToOp replaces a transformer's reactance <span class="arithmatex">\(x\)</span> by <span class="arithmatex">\(x/\rho\)</span> in the DC model (<code>get_trafos</code> in
   <code>dc_solver/preprocess/powsybl/powsybl_helpers.py</code>, commented as equivalent to PowSyBl's
   <code>dc_use_transformer_ratio = True</code>). For <span class="arithmatex">\(\rho = 1.05\)</span>, by what percentage does the branch susceptance change,
   and does the transformer attract more or less flow in a meshed network? <em>(Pen and paper)</em></p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-2">Exercise 2</a>.</p>
</li>
<li>
<p>A three-winding transformer has pairwise short-circuit reactances <span class="arithmatex">\(x_{12} = 0.10\)</span>, <span class="arithmatex">\(x_{13} = 0.25\)</span> and
   <span class="arithmatex">\(x_{23} = 0.20\)</span> pu on a common base. Compute the star equivalent <span class="arithmatex">\(x_1 = (x_{12} + x_{13} - x_{23})/2\)</span> and its
   cyclic permutations, and explain why an outage of this transformer removes three branches at once.
   <em>(Pen and paper)</em> <em>Answer:</em> <span class="arithmatex">\(x_1 = 0.075\)</span>, <span class="arithmatex">\(x_2 = 0.025\)</span>, <span class="arithmatex">\(x_3 = 0.175\)</span> pu.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-3">Exercise 3</a>.</p>
</li>
<li>
<p>Build two tap tables with pandas for a <abbr title="Phase-shifting transformer">PST</abbr> with taps <span class="arithmatex">\(-16 \dots 16\)</span>: one with constant <span class="arithmatex">\(x\)</span> and <span class="arithmatex">\(\alpha\)</span> from
   the atan2 formula of <a href="../../part-1-math/ch01-complex-numbers/">Chapter 1</a> (1% per step at <span class="arithmatex">\(90^\circ\)</span>), one where
   <span class="arithmatex">\(x\)</span> grows by 1% per tap away from neutral. Apply the same test as <code>get_linear_pst</code> in DC mode (<code>np.allclose</code>
   on <code>x</code>) to each. Is <span class="arithmatex">\(\alpha\)</span> exactly proportional to the tap number in the first table? <em>(Jupyter: pandas +
   NumPy)</em></p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-4">Exercise 4</a>.</p>
</li>
<li>
<p>Draw the phasor diagram of a symmetric <abbr title="Phase-shifting transformer">PST</abbr> and a quadrature booster with the same phase shift in
   GeoGebra, and measure the output magnitude of each. <em>(GeoGebra)</em></p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-5">Exercise 5</a>.</p>
</li>
<li>
<p>An <abbr title="High-voltage direct current">HVDC</abbr> link between buses 1 and 3 of a three-bus AC ring is a pair of injections <span class="arithmatex">\(-P_{dc}\)</span> at bus 1 and
   <span class="arithmatex">\(+P_{dc}\)</span> at bus 3. With <code>nodal_solve</code>, show that every AC branch flow is affine in <span class="arithmatex">\(P_{dc}\)</span> and find the
   setpoint that unloads the most loaded AC line. Why would optimizing <span class="arithmatex">\(P_{dc}\)</span> be a continuous action,
   unlike a busbar split? <em>(Jupyter: NumPy + matplotlib)</em></p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-6">Exercise 6</a>.</p>
</li>
</ol>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../ch10-three-phase-per-unit/" class="md-footer__link md-footer__link--prev" aria-label="Previous: 10. Three-phase systems and the per-unit system">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                10. Three-phase systems and the per-unit system
              </div>
            </div>
          </a>
        
        
          
          <a href="../../part-3-power-systems/ch12-power-grid-operation/" class="md-footer__link md-footer__link--next" aria-label="Next: 12. The power grid and its operation">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                12. The power grid and its operation
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["navigation.sections", "navigation.footer", "navigation.top", "toc.follow", "search.suggest", "search.highlight", "content.code.copy", "content.tooltips"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": {"provider": "mike"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.d7400e89.min.js"></script>
      
        <script src="../../js/print-site.js"></script>
      
        <script src="../../javascripts/mathjax.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/mathjax@4.1.3/tex-mml-chtml.js"></script>
      
    
  </body>
</html>