
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="A five-semester study plan from college algebra to comprehending, using, debugging and improving ToOp, the open-source GPU topology optimization engine for power grids.">
      
      
        <meta name="author" content="Cesar Ballardini">
      
      
        <link rel="canonical" href="https://katra.ballardini.com.ar/power-grid-topology-optimization-course/dev/part-2-circuits/ch10-three-phase-per-unit/">
      
      
        <link rel="prev" href="../ch09-ac-steady-state/">
      
      
        <link rel="next" href="../ch11-transformers-psts-hvdc/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>10. Three-phase systems and the per-unit system - Power Grid Topology Optimization</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/print-site.css">
    
      <link rel="stylesheet" href="../../css/print-site-material.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#chapter-10-three-phase-systems-and-the-per-unit-system" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Power Grid Topology Optimization" class="md-header__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Power Grid Topology Optimization
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              10. Three-phase systems and the per-unit system
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Power Grid Topology Optimization" class="md-nav__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Power Grid Topology Optimization
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Course guide
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part 0 — Orientation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part 0 — Orientation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-0-orientation/ch00-orientation-and-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    0. Orientation and setup
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part I — Mathematical foundations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part I — Mathematical foundations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch01-complex-numbers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Complex numbers and phasor arithmetic
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch02-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Linear algebra for networks
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch03-graph-theory/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Graph theory for power grids
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch04-numerical-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Numerical linear algebra and floating point
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch05-probability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Probability for stochastic search
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch06-newton-raphson/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Nonlinear equations and Newton–Raphson
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part II — Electricity and circuits
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part II — Electricity and circuits
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch07-electromagnetism/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Electromagnetism refresher
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch08-dc-circuits/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    8. DC circuits and nodal analysis in matrix form
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch09-ac-steady-state/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    9. AC steady state and complex power
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    10. Three-phase systems and the per-unit system
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    10. Three-phase systems and the per-unit system
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch11-transformers-psts-hvdc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    11. Transformers, phase-shifting transformers, machines and HVDC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part III — Power systems and grid computations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part III — Power systems and grid computations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch12-power-grid-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    12. The power grid and its operation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch13-substations-grid-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    13. Substations, grid models and data formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch14-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    14. Network component models and network matrices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch15-ac-power-flow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    15. AC power flow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch16-dc-power-flow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    16. DC power flow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch17-sensitivity-factors-1/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    17. Sensitivity factors I: PTDF, PSDF, LODF and N-1 screening
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch18-sensitivity-factors-2/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    18. Sensitivity factors II: low-rank updates for topology changes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch19-operational-security/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    19. Operational security and performance metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch20-protection-short-circuit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    20. Protection, short circuit and switching feasibility
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch21-coordinated-security-rao/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    21. Coordinated security analysis, capacity calculation and remedial action optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-3-power-systems/ch22-import-preprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    22. Import and preprocessing: from grid model to search space
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part IV — Optimization
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part IV — Optimization
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch23-optimization-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    23. Optimization modeling: LP, duality, MILP and complexity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch24-evolutionary-algorithms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    24. Heuristics and evolutionary algorithms
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch25-quality-diversity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    25. Quality-diversity and MAP-Elites
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch26-experimental-methodology/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    26. Experimental methodology for stochastic optimizers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch27-pareto-multi-objective/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    27. True Pareto multi-objective optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch28-topology-optimization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    28. Topology optimization in power systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch29-learning-based-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    29. Learning-based topology control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part V — Computing
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part V — Computing
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch30-scientific-python/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    30. Scientific Python
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch31-jax-gpu-fundamentals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    31. JAX and GPU computing fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch32-jax-in-toop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    32. JAX in ToOp: internals and GPU tuning
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch33-testing-debugging-profiling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    33. Testing, debugging and profiling scientific and JAX code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch34-pipeline-engineering/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    34. Engineering the pipeline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part VI — Capstone
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part VI — Capstone
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-6-capstone/ch35-capstone/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    35. Capstone: reading ToOp end to end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Appendices
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendices
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/a-syllabi/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A. University syllabi
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/b-books/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    B. Bibliography
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/c-toop-concept-map/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    C. ToOp concept map
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/d-glossary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    D. Glossary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../print_page/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Power Grid Topology Optimization — full book
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="chapter-10-three-phase-systems-and-the-per-unit-system">Chapter 10. Three-phase systems and the per-unit system<a class="headerlink" href="#chapter-10-three-phase-systems-and-the-per-unit-system" title="Permanent link">&para;</a></h1>
<p><strong>Weeks:</strong> 1.5 · <strong>Semester:</strong> 2 · <strong>Prerequisites:</strong> <a href="../ch09-ac-steady-state/">Chapter 9</a></p>
<div class="admonition info">
<p class="admonition-title">Why it matters for ToOp</p>
<p>Limits are converted between current and power with <span class="arithmatex">\(P = \sqrt{3}\, V_{LL} I\)</span>: the PowSyBl preprocessing
computes <code>p_limit</code> as current limit × limit voltage × <code>1e-3</code> × <code>sqrt(3)</code>
(<code>dc_solver/preprocess/powsybl/powsybl_helpers.py</code>). The cascade relay model uses phase voltages
<span class="arithmatex">\(V_{LL}/\sqrt{3}\)</span> to compute impedances (<code>contingency/pandapower/cascade/detection/switch_preparation.py</code>).
Network data is converted to per unit, and the phase-shift distribution factors are scaled by the base
power, <code>base_mva * (np.pi / 180) * psdf</code> (<code>dc_solver/preprocess/helpers/psdf.py</code>, with the base from
<code>get_base_mva</code> in <code>dc_solver/preprocess/powsybl/powsybl_backend.py</code>). ToOp's AC metrics also report
voltage-angle differences (<code>max_va_diff_n_0</code>, <code>docs/topology_optimizer/metrics.md</code>); why the angle across an
open breaker matters for closing it (synchro-check) is left to
<a href="../../part-3-power-systems/ch20-protection-short-circuit/">Chapter 20</a>.</p>
</div>
<h2 id="topics">Topics<a class="headerlink" href="#topics" title="Permanent link">&para;</a></h2>
<ul>
<li>Balanced three-phase sources and loads; wye and delta; line vs phase quantities; three-phase power
  <span class="arithmatex">\(S_{3\phi} = \sqrt{3}\, V_{LL} I_L\)</span>, <span class="arithmatex">\(P = \sqrt{3}\, V_{LL} I_L \cos\varphi\)</span>.</li>
<li>The operator <span class="arithmatex">\(a = e^{j2\pi/3}\)</span> (revisits the roots of unity of
  <a href="../../part-1-math/ch01-complex-numbers/">Chapter 1</a>); per-phase equivalent circuit.</li>
<li>Per-unit system: base quantities, change of base, per-unit transformer models.</li>
<li>Symmetrical components (awareness level; used for faults, not by ToOp).</li>
</ul>
<h2 id="learning-outcomes">Learning outcomes<a class="headerlink" href="#learning-outcomes" title="Permanent link">&para;</a></h2>
<ul>
<li>Draw the phasor diagram of a balanced three-phase set and derive <span class="arithmatex">\(|V_{LL}| = \sqrt{3}\,|V_{\text{ph}}|\)</span> and the
  <span class="arithmatex">\(30^\circ\)</span> shift.</li>
<li>Convert current limits to power limits and back at a given voltage and power factor.</li>
<li>Convert impedances to per unit and change the base of a per-unit value.</li>
</ul>
<h2 id="resources">Resources<a class="headerlink" href="#resources" title="Permanent link">&para;</a></h2>
<ul>
<li>Courses and videos:</li>
<li>NPTEL <em>Fundamentals of Electrical Engineering</em> (IIT Kharagpur, Das) <a href="https://nptel.ac.in/courses/108105112">https://nptel.ac.in/courses/108105112</a>.
    Lectures 47–50 "Three phase circuits".</li>
<li>NPTEL <em>Power System Analysis</em> (IIT Kharagpur, Sinha) <a href="https://nptel.ac.in/courses/108105067">https://nptel.ac.in/courses/108105067</a>. Lecture 2
    "Introduction to Single Line Diagram" (per-unit system, change of base, a worked example) and, at awareness
    level, Lecture 26 "Symmetrical Component Analysis".</li>
<li>Free texts: Kuphaldt Vol. II, Ch. 10 "Polyphase AC Circuits"; MIT 6.061 notes Ch. 3 (polyphase networks)
  and Ch. 4 (symmetrical components); Overbye, ECEN 615 Lecture 3 slides (per unit, Ybus)
  <a href="https://overbye.engr.tamu.edu/wp-content/uploads/sites/146/2022/09/Lecture-3.pdf">https://overbye.engr.tamu.edu/wp-content/uploads/sites/146/2022/09/Lecture-3.pdf</a>.</li>
<li>Textbooks: the three-phase chapter of any <a href="../ch08-dc-circuits/">Chapter 8</a> circuit book; Chapman (<a href="../ch11-transformers-psts-hvdc/">Chapter 11</a>) Ch. 2 for per-unit
  transformer models.</li>
<li>Documentation and tools: GeoGebra Classic <a href="https://www.geogebra.org/classic">https://www.geogebra.org/classic</a>; pandas
  <a href="https://pandas.pydata.org/docs/">https://pandas.pydata.org/docs/</a>; GNU Octave "Linear Algebra" <a href="https://docs.octave.org/latest/Linear-Algebra.html">https://docs.octave.org/latest/Linear-Algebra.html</a>.</li>
</ul>
<h2 id="worked-example">Worked example<a class="headerlink" href="#worked-example" title="Permanent link">&para;</a></h2>
<p>With a three-phase base power <span class="arithmatex">\(S_{\text{base}}\)</span> and a line-to-line base voltage <span class="arithmatex">\(V_{\text{base}}\)</span>:</p>
<div class="arithmatex">\[
Z_{\text{base}} = \frac{V_{\text{base}}^2}{S_{\text{base}}},
\qquad
I_{\text{base}} = \frac{S_{\text{base}}}{\sqrt{3}\, V_{\text{base}}},
\qquad
z_{\text{pu}} = \frac{Z}{Z_{\text{base}}},
\qquad
z_{\text{pu,new}} = z_{\text{pu,old}} \left(\frac{V_{\text{base,old}}}{V_{\text{base,new}}}\right)^2
\frac{S_{\text{base,new}}}{S_{\text{base,old}}}.
\]</div>
<ul>
<li>A 380 kV line rated 1 000 A carries at most <span class="arithmatex">\(P = \sqrt{3} \cdot 380\ \text{kV} \cdot 1000\ \text{A} \approx 658\)</span> MW at
  unity power factor.</li>
<li>A 220 kV line of 100 km with <span class="arithmatex">\(x = 0.4\ \Omega/\text{km}\)</span> has <span class="arithmatex">\(X = 40\ \Omega\)</span>. On a 100 MVA base,
  <span class="arithmatex">\(Z_{\text{base}} = 220^2/100 = 484\ \Omega\)</span>, so <span class="arithmatex">\(x_{\text{pu}} = 40/484 \approx 0.0826\)</span>, and
  <span class="arithmatex">\(I_{\text{base}} \approx 262\)</span> A.</li>
<li>A transformer with <span class="arithmatex">\(x = 0.10\)</span> pu on its own 50 MVA rating has <span class="arithmatex">\(x = 0.10 \cdot 100/50 = 0.20\)</span> pu on a 100 MVA
  system base (same voltage base).</li>
</ul>
<h2 id="lab">Lab<a class="headerlink" href="#lab" title="Permanent link">&para;</a></h2>
<div class="admonition example">
<p class="admonition-title">Lab: three-phase phasors and a per-unit branch table</p>
<p>Tools: GeoGebra Classic, then Jupyter + pandas + NumPy.</p>
<ol>
<li>In GeoGebra, define <code>V_a = 1 + 0i</code>, <code>V_b = V_a (cos(-120°) + i sin(-120°))</code> and
   <code>V_c = V_a (cos(120°) + i sin(120°))</code>, and draw them with <code>Vector(V_a)</code> and so on. Add
   <code>V_ab = V_a - V_b</code> and check <code>abs(V_ab)</code> and <code>arg(V_ab)</code>: <span class="arithmatex">\(\sqrt{3}\)</span> and <span class="arithmatex">\(30^\circ\)</span>.</li>
<li>Add a slider <code>φ</code> and balanced currents <code>I_a = V_a (cos(-φ) + i sin(-φ))</code>, and likewise for <code>I_b</code> and
   <code>I_c</code>. Check that <code>I_a + I_b + I_c = 0</code> for every <code>φ</code> (no neutral current), and read the power factor
   angle between each voltage and its current.</li>
<li>In a notebook, build a pandas <code>DataFrame</code> of branches with columns <code>name</code>, <code>v_kv</code>, <code>length_km</code>,
   <code>r_ohm_per_km</code>, <code>x_ohm_per_km</code>, <code>i_max_a</code>, for example a 380 kV line of 150 km (0.03, 0.30 Ω/km,
   2 000 A), a 220 kV line of 100 km (0.06, 0.40 Ω/km, 1 000 A) and a 110 kV cable of 20 km (0.05, 0.12 Ω/km,
   600 A). Add columns for <span class="arithmatex">\(Z_{\text{base}}\)</span>, <span class="arithmatex">\(r_{\text{pu}}\)</span>, <span class="arithmatex">\(x_{\text{pu}}\)</span> on a 100 MVA base and the
   limit in MW at unity power factor.</li>
<li>Compare your MW column with the formula used in ToOp's <code>powsybl_helpers.py</code> (<code>value * limit_voltage *
   1e-3 * math.sqrt(3)</code>) and state the units each factor assumes.</li>
</ol>
</div>
<h2 id="exercises">Exercises<a class="headerlink" href="#exercises" title="Permanent link">&para;</a></h2>
<ol>
<li>A balanced wye load has <span class="arithmatex">\(Z_Y = 30 + j40\ \Omega\)</span> per phase on a 400 V (line-to-line) supply. Compute the line
   current, total <span class="arithmatex">\(P\)</span> and <span class="arithmatex">\(Q\)</span>, and the equivalent delta impedance <span class="arithmatex">\(Z_\Delta = 3 Z_Y\)</span>. <em>(Pen and paper)</em></li>
<li>Verify numerically that the instantaneous total power of a balanced three-phase set is constant in time,
   unlike single-phase power. <em>(Jupyter: NumPy + matplotlib)</em></li>
<li>The cascade relay model computes a phase voltage <span class="arithmatex">\(V_{LL}/\sqrt{3}\)</span>, an impedance magnitude <span class="arithmatex">\(|Z| = V_{\text{ph}}/I\)</span>
   and an angle <span class="arithmatex">\(\operatorname{atan2}(Q, P)\)</span> (<code>get_complex_impedance</code> in
   <code>contingency/pandapower/cascade/detection/switch_preparation.py</code>). Compute <span class="arithmatex">\(R\)</span> and <span class="arithmatex">\(X\)</span> seen by a relay at
   380 kV with <span class="arithmatex">\(I = 1\,000\)</span> A, <span class="arithmatex">\(P = 600\)</span> MW and <span class="arithmatex">\(Q = 200\)</span> Mvar. <em>(Pen and paper)</em> <em>Answer:</em> <span class="arithmatex">\(|Z| \approx 219.4\ \Omega\)</span>,
   <span class="arithmatex">\(R \approx 208.1\ \Omega\)</span>, <span class="arithmatex">\(X \approx 69.4\ \Omega\)</span>.</li>
<li>A 1 600 MVA transformer has <span class="arithmatex">\(x = 0.15\)</span> pu on its own rating. Express it on a 100 MVA base, and explain why
   the per-unit value does not depend on which side's voltage base is used when bases are chosen through the
   turns ratio. <em>(Pen and paper)</em></li>
<li>Symmetrical components (awareness): with <span class="arithmatex">\(A = \begin{bmatrix} 1 &amp; 1 &amp; 1 \\ 1 &amp; a^2 &amp; a \\ 1 &amp; a &amp; a^2 \end{bmatrix}\)</span>,
   compute <span class="arithmatex">\(V_{012} = A^{-1} V_{abc}\)</span> for a set where phase b has dropped to 0.9 pu. <em>(Octave)</em> <em>Answer:</em>
   <span class="arithmatex">\(|V_1| \approx 0.967\)</span>, <span class="arithmatex">\(|V_0| = |V_2| \approx 0.033\)</span> pu.</li>
</ol>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../ch09-ac-steady-state/" class="md-footer__link md-footer__link--prev" aria-label="Previous: 9. AC steady state and complex power">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                9. AC steady state and complex power
              </div>
            </div>
          </a>
        
        
          
          <a href="../ch11-transformers-psts-hvdc/" class="md-footer__link md-footer__link--next" aria-label="Next: 11. Transformers, phase-shifting transformers, machines and HVDC">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                11. Transformers, phase-shifting transformers, machines and HVDC
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["navigation.sections", "navigation.footer", "navigation.top", "toc.follow", "search.suggest", "search.highlight", "content.code.copy", "content.tooltips"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": {"provider": "mike"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.d7400e89.min.js"></script>
      
        <script src="../../js/print-site.js"></script>
      
        <script src="../../javascripts/mathjax.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/mathjax@4.1.3/tex-mml-chtml.js"></script>
      
    
  </body>
</html>