
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="A five-semester study plan from college algebra to comprehending, using, debugging and improving ToOp, the open-source GPU topology optimization engine for power grids.">
      
      
        <meta name="author" content="Cesar Ballardini">
      
      
        <link rel="canonical" href="https://katra.ballardini.com.ar/power-grid-topology-optimization-course/dev/part-3-power-systems/ch16-dc-power-flow/">
      
      
        <link rel="prev" href="../ch15-ac-power-flow/">
      
      
        <link rel="next" href="../ch17-sensitivity-factors-1/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>16. DC power flow - Power Grid Topology Optimization</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/print-site.css">
    
      <link rel="stylesheet" href="../../css/print-site-material.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#chapter-16-dc-power-flow" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Power Grid Topology Optimization" class="md-header__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Power Grid Topology Optimization
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              16. DC power flow
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Power Grid Topology Optimization" class="md-nav__button md-logo" aria-label="Power Grid Topology Optimization" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Power Grid Topology Optimization
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    CesarBallardini/power-grid-topology-optimization-course
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Course guide
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part 0 — Orientation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part 0 — Orientation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-0-orientation/ch00-orientation-and-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    0. Orientation and setup
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part I — Mathematical foundations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part I — Mathematical foundations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch01-complex-numbers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Complex numbers and phasor arithmetic
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch02-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Linear algebra for networks
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch03-graph-theory/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Graph theory for power grids
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch04-numerical-linear-algebra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Numerical linear algebra and floating point
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch05-probability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Probability for stochastic search
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-1-math/ch06-newton-raphson/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Nonlinear equations and Newton–Raphson
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part II — Electricity and circuits
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part II — Electricity and circuits
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-2-circuits/ch07-electromagnetism/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Electromagnetism refresher
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-2-circuits/ch08-dc-circuits/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    8. DC circuits and nodal analysis in matrix form
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-2-circuits/ch09-ac-steady-state/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    9. AC steady state and complex power
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-2-circuits/ch10-three-phase-per-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    10. Three-phase systems and the per-unit system
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-2-circuits/ch11-transformers-psts-hvdc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    11. Transformers, phase-shifting transformers, machines and HVDC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" checked>
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part III — Power systems and grid computations
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part III — Power systems and grid computations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch12-power-grid-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    12. The power grid and its operation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch13-substations-grid-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    13. Substations, grid models and data formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch14-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    14. Network component models and network matrices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch15-ac-power-flow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    15. AC power flow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    16. DC power flow
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    16. DC power flow
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch17-sensitivity-factors-1/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    17. Sensitivity factors I: PTDF, PSDF, LODF and N-1 screening
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch18-sensitivity-factors-2/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    18. Sensitivity factors II: low-rank updates for topology changes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch19-operational-security/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    19. Operational security and performance metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch20-protection-short-circuit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    20. Protection, short circuit and switching feasibility
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch21-coordinated-security-rao/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    21. Coordinated security analysis, capacity calculation and remedial action optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../ch22-import-preprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    22. Import and preprocessing: from grid model to search space
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part IV — Optimization
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part IV — Optimization
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch23-optimization-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    23. Optimization modeling: LP, duality, MILP and complexity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch24-evolutionary-algorithms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    24. Heuristics and evolutionary algorithms
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch25-quality-diversity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    25. Quality-diversity and MAP-Elites
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch26-experimental-methodology/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    26. Experimental methodology for stochastic optimizers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch27-pareto-multi-objective/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    27. True Pareto multi-objective optimization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch28-topology-optimization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    28. Topology optimization in power systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-4-optimization/ch29-learning-based-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    29. Learning-based topology control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part V — Computing
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part V — Computing
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch30-scientific-python/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    30. Scientific Python
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch31-jax-gpu-fundamentals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    31. JAX and GPU computing fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch32-jax-in-toop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    32. JAX in ToOp: internals and GPU tuning
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch33-testing-debugging-profiling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    33. Testing, debugging and profiling scientific and JAX code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-5-computing/ch34-pipeline-engineering/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    34. Engineering the pipeline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Part VI — Capstone
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Part VI — Capstone
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../part-6-capstone/ch35-capstone/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    35. Capstone: reading ToOp end to end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Appendices
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendices
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/a-syllabi/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A. University syllabi
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/b-books/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    B. Bibliography
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/c-toop-concept-map/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    C. ToOp concept map
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendices/d-glossary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    D. Glossary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../print_page/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Power Grid Topology Optimization — full book
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#topics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Topics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#learning-outcomes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Learning outcomes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#worked-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked example
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lab" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#exercises" class="md-nav__link">
    <span class="md-ellipsis">
      
        Exercises
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="chapter-16-dc-power-flow">Chapter 16. DC power flow<a class="headerlink" href="#chapter-16-dc-power-flow" title="Permanent link">&para;</a></h1>
<p><strong>Weeks:</strong> 1.5 · <strong>Semester:</strong> 3 · <strong>Prerequisites:</strong> <a href="../ch14-component-models/">Chapter 14</a>, <a href="../ch15-ac-power-flow/">Chapter 15</a></p>
<div class="admonition info">
<p class="admonition-title">Why it matters for ToOp</p>
<p>The whole <abbr title="Graphics processing unit">GPU</abbr> solver is a DC power flow. <code>get_susceptance_matrices</code> builds
<span class="arithmatex">\(B_\text{bus} = A^\top \operatorname{diag}(b)\, A\)</span> and <span class="arithmatex">\(B_f = \operatorname{diag}(b)\, A\)</span> with <span class="arithmatex">\(b = 1/x\)</span>
(<code>dc_solver/preprocess/helpers/ptdf.py</code>); a single slack bus is required because distributed slack cannot be
combined with bus-split factors; an AC–DC mismatch term corrects DC flows
(<code>dc_solver/jax/cross_coupler_flow.py</code>). The base-case DC flows are computed by <code>run_initial_loadflow</code>
(<code>dc_solver/preprocess/convert_to_jax.py</code>) and stored as <code>unsplit_flow</code>.</p>
</div>
<h2 id="topics">Topics<a class="headerlink" href="#topics" title="Permanent link">&para;</a></h2>
<ul>
<li>Assumptions: flat voltage magnitudes, small angle differences, <span class="arithmatex">\(r \ll x\)</span>, reactive power ignored.</li>
<li><span class="arithmatex">\(P = B_\text{bus}\,\theta\)</span>, branch flows <span class="arithmatex">\(F = B_f\,\theta\)</span>; slack elimination (revisits the grounded Laplacian
  of <a href="../../part-1-math/ch02-linear-algebra/">Chapter 2</a> and the DC circuits of
  <a href="../../part-2-circuits/ch08-dc-circuits/">Chapter 8</a> with susceptances instead of conductances).</li>
<li>Phase shifters as equivalent injections; sign conventions.</li>
<li>Accuracy of the DC approximation and when it fails; hot-start DC and AC–DC corrections.</li>
<li>The time axis: one topology, many injection snapshots (see the note below).</li>
<li>Tools: MATPOWER <code>makeBdc</code> and <code>rundcpf</code> in Octave; <code>pandapower.rundcpp</code>; <code>pypowsybl.loadflow.run_dc</code>.</li>
</ul>
<h2 id="learning-outcomes">Learning outcomes<a class="headerlink" href="#learning-outcomes" title="Permanent link">&para;</a></h2>
<ul>
<li>Derive the DC power flow from the AC branch flow equation and state each approximation.</li>
<li>Solve a DC power flow with slack elimination in NumPy or Octave and match <code>pandapower.rundcpp</code> or
  MATPOWER's <code>rundcpf</code>.</li>
<li>Quantify the DC error against an AC solution per branch and relate it to loading, <span class="arithmatex">\(r/x\)</span> and voltage profile.</li>
</ul>
<h2 id="resources">Resources<a class="headerlink" href="#resources" title="Permanent link">&para;</a></h2>
<ul>
<li>Papers (core readings):</li>
<li>Stott, Jardim &amp; Alsaç, "DC Power Flow Revisited", <em>IEEE Trans. Power Systems</em> 24(3):1290–1300, 2009,
    doi:10.1109/TPWRS.2009.2021235.</li>
<li>Purchala, Meeus, Van Dommelen &amp; Belmans, "Usefulness of DC power flow for active power flow analysis",
    IEEE PES General Meeting 2005, doi:10.1109/PES.2005.1489581.</li>
<li>Free notes: Chatzivasileiadis, "Lecture Notes on Optimal Power Flow" (DTU), arXiv:1811.00943 (DC power flow
  and DC-<abbr title="Optimal power flow">OPF</abbr>); Molzahn &amp; Hiskens, "A Survey of Relaxations and Approximations of the Power Flow Equations",
  <em>Foundations and Trends in Electric Energy Systems</em> 4(1–2), 2019.</li>
<li>Free videos: Chatzivasileiadis (DTU), "Introduction to DC-<abbr title="Optimal power flow">OPF</abbr>, AC-<abbr title="Optimal power flow">OPF</abbr> and Convex Relaxations", three parts on
  the channel <em>DTU: Lectures on Power &amp; Energy Systems</em>: Part 1
  <a href="https://www.youtube.com/watch?v=f92h6LL4ao8">https://www.youtube.com/watch?v=f92h6LL4ao8</a>, Part 2 <a href="https://www.youtube.com/watch?v=uWoFY045F1g">https://www.youtube.com/watch?v=uWoFY045F1g</a>, Part 3
  <a href="https://www.youtube.com/watch?v=WUfU0TkdTZA">https://www.youtube.com/watch?v=WUfU0TkdTZA</a>. Issue: it is a talk, not a full course, and I did not check which
  part covers the DC model; the notes above are the written version.</li>
<li>Free slides: Overbye, TAMU ECEN 615 <em>Methods of Electric Power System Analysis</em>, Fall 2025, Lecture 6 (DC
  power flow; slides, no videos) <a href="https://overbye.engr.tamu.edu/ecen-615-fall-2025/lecture-notes/">https://overbye.engr.tamu.edu/ecen-615-fall-2025/lecture-notes/</a>.</li>
<li>Documentation: MATPOWER manual §3.7 "DC Modeling" and §4.2 "DC Power Flow"
  <a href="https://matpower.org/docs/MATPOWER-manual.pdf">https://matpower.org/docs/MATPOWER-manual.pdf</a>; pandapower DC power flow
  <a href="https://pandapower.readthedocs.io/en/latest/powerflow/dc.html">https://pandapower.readthedocs.io/en/latest/powerflow/dc.html</a>.</li>
<li>Textbook: Wood, Wollenberg &amp; Sheblé 3rd ed. §6.18 "DC or linear power flow".</li>
<li>ToOp: <code>notebooks/example1_dc_loadflow_example.ipynb</code>.</li>
</ul>
<h2 id="worked-example">Worked example<a class="headerlink" href="#worked-example" title="Permanent link">&para;</a></h2>
<p><strong>From AC to DC.</strong> For a branch from <span class="arithmatex">\(f\)</span> to <span class="arithmatex">\(t\)</span> with reactance <span class="arithmatex">\(x\)</span>, tap ratio <span class="arithmatex">\(\tau\)</span> and phase shift
<span class="arithmatex">\(\theta_\text{shift}\)</span>, the AC active flow is
<span class="arithmatex">\(p_f = \frac{|V_f||V_t|}{x\tau}\sin(\theta_f - \theta_t - \theta_\text{shift})\)</span> when <span class="arithmatex">\(r = 0\)</span>. With
<span class="arithmatex">\(|V| \approx 1\)</span> and small angles (MATPOWER manual, eq. 3.23),</p>
<div class="arithmatex">\[
p_f \approx b\,(\theta_f - \theta_t - \theta_\text{shift}), \qquad b = \frac{1}{x\tau}.
\]</div>
<p><strong>Matrix form.</strong> With the branch–bus incidence matrix <span class="arithmatex">\(A = C_f - C_t\)</span> and <span class="arithmatex">\(b\)</span> the vector of branch
susceptances,</p>
<div class="arithmatex">\[
F = B_f\,\theta + P_{f,\text{shift}}, \qquad B_f = \operatorname{diag}(b)\,A, \qquad
P = B_\text{bus}\,\theta + P_\text{bus,shift}, \qquad B_\text{bus} = A^\top \operatorname{diag}(b)\,A,
\]</div>
<p>where the shift terms are <span class="arithmatex">\(P_{f,\text{shift}} = -\operatorname{diag}(b)\,\theta_\text{shift}\)</span> and
<span class="arithmatex">\(P_\text{bus,shift} = A^\top P_{f,\text{shift}}\)</span>: a phase shifter acts like a pair of opposite injections at its
terminals plus a direct flow on its own branch. <span class="arithmatex">\(B_\text{bus}\)</span> is singular (its rows sum to zero), so fix
<span class="arithmatex">\(\theta_s = 0\)</span> at the slack bus <span class="arithmatex">\(s\)</span>, delete row and column <span class="arithmatex">\(s\)</span>, and solve</p>
<div class="arithmatex">\[
\tilde B\, \tilde\theta = \tilde P - \tilde P_\text{bus,shift}, \qquad F = B_f\,\theta + P_{f,\text{shift}}.
\]</div>
<p>The slack bus absorbs the imbalance <span class="arithmatex">\(P_s = -\sum_{i \ne s} P_i\)</span>.</p>
<div class="highlight"><span class="filename">dc_power_flow.py</span><pre><span></span><code><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="sd">"""DC power flow of a branch list: nodal susceptance matrix, angles and branch flows (Chapter 16)."""</span>
<a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>
<a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
<a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>
<a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>
<a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a><span class="k">def</span><span class="w"> </span><span class="nf">dc_power_flow</span><span class="p">(</span><span class="n">frm</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">to</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">x</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">p</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">slack</span><span class="p">:</span> <span class="nb">int</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">:</span>
<a id="__codelineno-0-7" name="__codelineno-0-7" href="#__codelineno-0-7"></a><span class="w">    </span><span class="sd">"""Branch flows (from -&gt; to, same unit as ``p``) for reactances ``x`` and nodal injections ``p``."""</span>
<a id="__codelineno-0-8" name="__codelineno-0-8" href="#__codelineno-0-8"></a>    <span class="n">n</span><span class="p">,</span> <span class="n">m</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">p</span><span class="p">),</span> <span class="nb">len</span><span class="p">(</span><span class="n">frm</span><span class="p">)</span>
<a id="__codelineno-0-9" name="__codelineno-0-9" href="#__codelineno-0-9"></a>    <span class="n">a</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">((</span><span class="n">m</span><span class="p">,</span> <span class="n">n</span><span class="p">))</span>
<a id="__codelineno-0-10" name="__codelineno-0-10" href="#__codelineno-0-10"></a>    <span class="n">a</span><span class="p">[</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="n">m</span><span class="p">),</span> <span class="n">frm</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>
<a id="__codelineno-0-11" name="__codelineno-0-11" href="#__codelineno-0-11"></a>    <span class="n">a</span><span class="p">[</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="n">m</span><span class="p">),</span> <span class="n">to</span><span class="p">]</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1.0</span>
<a id="__codelineno-0-12" name="__codelineno-0-12" href="#__codelineno-0-12"></a>    <span class="n">b</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">/</span> <span class="n">x</span>
<a id="__codelineno-0-13" name="__codelineno-0-13" href="#__codelineno-0-13"></a>    <span class="n">bbus</span> <span class="o">=</span> <span class="n">a</span><span class="o">.</span><span class="n">T</span> <span class="o">@</span> <span class="n">np</span><span class="o">.</span><span class="n">diag</span><span class="p">(</span><span class="n">b</span><span class="p">)</span> <span class="o">@</span> <span class="n">a</span>
<a id="__codelineno-0-14" name="__codelineno-0-14" href="#__codelineno-0-14"></a>    <span class="n">keep</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="n">n</span><span class="p">)</span> <span class="o">!=</span> <span class="n">slack</span>
<a id="__codelineno-0-15" name="__codelineno-0-15" href="#__codelineno-0-15"></a>    <span class="n">theta</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
<a id="__codelineno-0-16" name="__codelineno-0-16" href="#__codelineno-0-16"></a>    <span class="n">theta</span><span class="p">[</span><span class="n">keep</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="n">bbus</span><span class="p">[</span><span class="n">np</span><span class="o">.</span><span class="n">ix_</span><span class="p">(</span><span class="n">keep</span><span class="p">,</span> <span class="n">keep</span><span class="p">)],</span> <span class="n">p</span><span class="p">[</span><span class="n">keep</span><span class="p">])</span>
<a id="__codelineno-0-17" name="__codelineno-0-17" href="#__codelineno-0-17"></a>    <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">diag</span><span class="p">(</span><span class="n">b</span><span class="p">)</span> <span class="o">@</span> <span class="n">a</span> <span class="o">@</span> <span class="n">theta</span>
<a id="__codelineno-0-18" name="__codelineno-0-18" href="#__codelineno-0-18"></a>
<a id="__codelineno-0-19" name="__codelineno-0-19" href="#__codelineno-0-19"></a>
<a id="__codelineno-0-20" name="__codelineno-0-20" href="#__codelineno-0-20"></a><span class="k">def</span><span class="w"> </span><span class="nf">main</span><span class="p">()</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
<a id="__codelineno-0-21" name="__codelineno-0-21" href="#__codelineno-0-21"></a><span class="w">    </span><span class="sd">"""Three-bus ring: 100 MW from bus 0 to bus 2 split in inverse proportion to the path reactances."""</span>
<a id="__codelineno-0-22" name="__codelineno-0-22" href="#__codelineno-0-22"></a>    <span class="n">frm</span><span class="p">,</span> <span class="n">to</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mi">0</span><span class="p">]),</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="mi">2</span><span class="p">])</span>
<a id="__codelineno-0-23" name="__codelineno-0-23" href="#__codelineno-0-23"></a>    <span class="n">x</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mf">0.1</span><span class="p">,</span> <span class="mf">0.1</span><span class="p">,</span> <span class="mf">0.2</span><span class="p">])</span>
<a id="__codelineno-0-24" name="__codelineno-0-24" href="#__codelineno-0-24"></a>    <span class="n">p</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mf">100.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">100.0</span><span class="p">])</span>
<a id="__codelineno-0-25" name="__codelineno-0-25" href="#__codelineno-0-25"></a>    <span class="nb">print</span><span class="p">(</span><span class="n">dc_power_flow</span><span class="p">(</span><span class="n">frm</span><span class="p">,</span> <span class="n">to</span><span class="p">,</span> <span class="n">x</span><span class="p">,</span> <span class="n">p</span><span class="p">,</span> <span class="n">slack</span><span class="o">=</span><span class="mi">0</span><span class="p">))</span>  <span class="c1"># [50. 50. 50.]</span>
<a id="__codelineno-0-26" name="__codelineno-0-26" href="#__codelineno-0-26"></a>
<a id="__codelineno-0-27" name="__codelineno-0-27" href="#__codelineno-0-27"></a>
<a id="__codelineno-0-28" name="__codelineno-0-28" href="#__codelineno-0-28"></a><span class="k">if</span> <span class="vm">__name__</span> <span class="o">==</span> <span class="s1">'__main__'</span><span class="p">:</span>
<a id="__codelineno-0-29" name="__codelineno-0-29" href="#__codelineno-0-29"></a>    <span class="n">main</span><span class="p">()</span>
</code></pre></div>
<p><a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course/tree/main/docs/part-3-power-systems/ch16-dc-power-flow/src" target="_blank">Open the <code>src/</code> folder on GitHub</a> to see or download all the files of this chapter.</p>
<p><strong>Octave + MATPOWER.</strong> <code>makeBdc</code> returns exactly these four objects, and <code>rundcpf</code> is a wrapper that sets the
model option to <code>'DC'</code> before calling <code>runpf</code> (manual §4.4 and §9.5.2):</p>
<div class="highlight"><span class="filename">matpower_dcpf.m</span><pre><span></span><code><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a><span class="k">function</span><span class="w"> </span><span class="p">[</span>pf, Bbus, Bf<span class="p">]</span><span class="w"> </span><span class="p">=</span><span class="w"> </span><span class="nf">matpower_dcpf</span><span class="p">(</span>casename<span class="p">)</span>
<a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>  <span class="c">% DC power flow of a MATPOWER case: the Bbus and Bf matrices from makeBdc and the from-end flows (MW)</span>
<a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>  <span class="c">% of rundcpf (Chapter 16).</span>
<a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>  <span class="n">define_constants</span><span class="p">;</span>
<a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>  <span class="n">mpc</span> <span class="p">=</span> <span class="n">ext2int</span><span class="p">(</span><span class="n">loadcase</span><span class="p">(</span><span class="n">casename</span><span class="p">));</span>
<a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>  <span class="p">[</span><span class="n">Bbus</span><span class="p">,</span> <span class="n">Bf</span><span class="p">,</span> <span class="n">Pbusinj</span><span class="p">,</span> <span class="n">Pfinj</span><span class="p">]</span> <span class="p">=</span> <span class="n">makeBdc</span><span class="p">(</span><span class="n">mpc</span><span class="p">);</span>
<a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>  <span class="n">results</span> <span class="p">=</span> <span class="n">rundcpf</span><span class="p">(</span><span class="n">mpc</span><span class="p">,</span> <span class="n">mpoption</span><span class="p">(</span><span class="s">'out.all'</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="s">'verbose'</span><span class="p">,</span> <span class="mi">0</span><span class="p">));</span>
<a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>  <span class="n">pf</span> <span class="p">=</span> <span class="n">results</span><span class="p">.</span><span class="n">branch</span><span class="p">(:,</span> <span class="n">PF</span><span class="p">);</span>
<a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a><span class="k">end</span>
<a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>
<a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a><span class="c">%!test</span>
<a id="__codelineno-1-12" name="__codelineno-1-12" href="#__codelineno-1-12"></a><span class="c">%! if isempty(which('rundcpf')), disp('MATPOWER not on the path, test skipped'); return; end</span>
<a id="__codelineno-1-13" name="__codelineno-1-13" href="#__codelineno-1-13"></a><span class="c">%! [pf, Bbus, Bf] = matpower_dcpf('case14');</span>
<a id="__codelineno-1-14" name="__codelineno-1-14" href="#__codelineno-1-14"></a><span class="c">%! assert(size(Bbus), [14 14]); assert(size(Bf), [20 14])</span>
<a id="__codelineno-1-15" name="__codelineno-1-15" href="#__codelineno-1-15"></a><span class="c">%! assert(abs(sum(Bbus, 2)) &lt; 1e-9)                 % every row of Bbus sums to zero</span>
<a id="__codelineno-1-16" name="__codelineno-1-16" href="#__codelineno-1-16"></a><span class="c">%! assert(numel(pf), 20)</span>
</code></pre></div>
<p><a href="https://github.com/CesarBallardini/power-grid-topology-optimization-course/tree/main/docs/part-3-power-systems/ch16-dc-power-flow/src" target="_blank">Open the <code>src/</code> folder on GitHub</a> to see or download all the files of this chapter.</p>
<p><strong>Sign conventions.</strong> ToOp's <abbr title="Phase shift distribution factor">PSDF</abbr> (<code>dc_solver/preprocess/helpers/psdf.py</code>) corresponds to a branch flow
<span class="arithmatex">\(b_k(\theta_f - \theta_t + \varphi_k)\)</span>, i.e. <span class="arithmatex">\(\varphi_k\)</span> enters with the opposite sign of MATPOWER's
<span class="arithmatex">\(\theta_\text{shift}\)</span>; the PowSyBl backend negates the grid model's shift angle in <code>get_shift_angles</code>
(<code>dc_solver/preprocess/powsybl/powsybl_backend.py</code>) under the comment <code># TODO find out where this minus comes
from...</code>, and also negates PowSyBl's <code>p1</code> in <code>get_basecase_dc_branch_flows</code> because "Powsybl's p1 convention is
opposite to the solver's from-node to to-node orientation". Always check the orientation of flows and angles
before comparing two tools.</p>
<div class="admonition note">
<p class="admonition-title">The multi-timestep axis</p>
<p>Most ToOp arrays carry a leading time axis: <code>nodal_injections</code> has shape <code>(n_timesteps, n_bus)</code>,
<code>unsplit_flow</code> has shape <code>(n_timesteps, n_branches)</code>, and the N-1 matrix has shape
<code>(n_timesteps, n_failures, n_branches_monitored)</code> (<code>dc_solver/jax/types.py</code>,
<code>dc_solver/jax/contingency_analysis.py</code>). The <abbr title="Power transfer distribution factor">PTDF</abbr> has no time axis: one topology is evaluated against
several injection snapshots, and a flow is one matrix–vector product per snapshot. The metrics aggregate over
time in different ways (<code>dc_solver/jax/aggregate_results.py</code>): overload energy takes the worst failure and then
sums over timesteps, while the critical-branch count reports only the worst timestep. Harmonizing grid models
of different timesteps into one joint optimization (<code>dc_solver/preprocess/harmonize.py</code>) is commented out
"until we decide to take up the multi-timestep optimization again", and the example notebook runs with one
timestep.</p>
</div>
<h2 id="lab">Lab<a class="headerlink" href="#lab" title="Permanent link">&para;</a></h2>
<div class="admonition example">
<p class="admonition-title">Lab: how wrong is the DC power flow?</p>
<p>Tools: Jupyter + NumPy + pandas + matplotlib + pandapower; ToOp notebooks. Optionally Octave + MATPOWER.</p>
<ol>
<li>Run <code>notebooks/example1_dc_loadflow_example.ipynb</code> (IEEE 57 in PowSyBl format). Inspect
   <code>static_information.dynamic_information.unsplit_flow</code> and explain its shape.</li>
<li>On <code>pandapower.networks.case57()</code> (or <code>case14()</code>), compute DC flows with the function of the worked example,
   then run <code>pandapower.rundcpp</code> and compare with <code>net.res_line.p_from_mw</code> and <code>net.res_trafo.p_hv_mw</code>. Find
   and explain any systematic difference (per-unit base, taps, phase shifts, orientation).</li>
<li>Run <code>pandapower.runpp</code> on the same network. Put DC and AC flows in a pandas <code>DataFrame</code> and plot the
   relative error per branch against AC loading and against <span class="arithmatex">\(r/x\)</span>.</li>
<li>Compare your DC flows with ToOp's <code>unsplit_flow</code> for the same grid, taking the orientation conventions of
   the worked example into account.</li>
<li>Optional: repeat step 2 with MATPOWER's <code>rundcpf</code> on <code>case57</code> in Octave.</li>
</ol>
<p>Solutions: <a href="solutions/#lab">Lab</a> · Notebook: <a href="src/lab.ipynb">lab.ipynb</a>.</p>
</div>
<h2 id="exercises">Exercises<a class="headerlink" href="#exercises" title="Permanent link">&para;</a></h2>
<p>All statements are also in <a href="src/exercises.ipynb">exercises.ipynb</a>; the worked examples run in
<a href="src/examples.ipynb">examples.ipynb</a>.</p>
<ol>
<li>
<p>Starting from <span class="arithmatex">\(p_f = \frac{|V_f||V_t|}{x}\sin(\theta_f - \theta_t)\)</span>, bound the relative error of the DC flow
   for <span class="arithmatex">\(|\theta_f - \theta_t| \le 10^\circ\)</span> and <span class="arithmatex">\(|V| \in [0.95, 1.05]\)</span> p.u.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-1">Exercise 1</a>.</p>
</li>
<li>
<p>Show that the flows of a DC power flow do not depend on which bus is the slack when the injections sum to
   zero, and that the voltage angles do.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-2">Exercise 2</a>.</p>
</li>
<li>
<p><em>(Jupyter: NumPy)</em> Build <span class="arithmatex">\(B_\text{bus}\)</span> and <span class="arithmatex">\(B_f\)</span> for IEEE 14 from the branch table, solve the DC power flow
   with a sparse factorization (<code>scipy.sparse.linalg.splu</code>), and reuse the factorization for 1,000 random
   balanced injection vectors stacked as a <code>(n_timesteps, n_bus)</code> array. Compare the time with 1,000 separate
   solves.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-3">Exercise 3</a>.</p>
</li>
<li>
<p><em>(Octave + MATPOWER)</em> For <code>case14</code>, verify that <code>Bbus</code> from <code>makeBdc</code> equals <span class="arithmatex">\(A^\top \operatorname{diag}(b) A\)</span>
   with <span class="arithmatex">\(b = 1/(x\tau)\)</span>, and that <code>Pfinj</code> is zero unless a branch has a nonzero <code>SHIFT</code>. Add a 3° shift to one
   transformer and check the equivalent-injection formula.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-4">Exercise 4</a>.</p>
</li>
<li>
<p><em>(Jupyter: NumPy)</em> Implement ToOp's <abbr title="Phase shift distribution factor">PSDF</abbr> column
   <span class="arithmatex">\(\text{PSDF}_{\ell k} = b_k(\delta_{\ell k} - \text{PTDF}_{\ell f_k} + \text{PTDF}_{\ell t_k})\)</span>
   (in radians, before ToOp's conversion to MW per degree) and confirm it against a
   DC power flow with a phase shift <span class="arithmatex">\(\varphi_k\)</span> modeled as equivalent injections. Then state which sign convention
   for the grid model's angle would make the minus in <code>get_shift_angles</code> necessary.</p>
<p><strong>Solution:</strong> <a href="solutions/#exercise-5">Exercise 5</a>.</p>
</li>
</ol>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../ch15-ac-power-flow/" class="md-footer__link md-footer__link--prev" aria-label="Previous: 15. AC power flow">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                15. AC power flow
              </div>
            </div>
          </a>
        
        
          
          <a href="../ch17-sensitivity-factors-1/" class="md-footer__link md-footer__link--next" aria-label="Next: 17. Sensitivity factors I: PTDF, PSDF, LODF and N-1 screening">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                17. Sensitivity factors I: PTDF, PSDF, LODF and N-1 screening
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["navigation.sections", "navigation.footer", "navigation.top", "toc.follow", "search.suggest", "search.highlight", "content.code.copy", "content.tooltips"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": {"provider": "mike"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.d7400e89.min.js"></script>
      
        <script src="../../js/print-site.js"></script>
      
        <script src="../../javascripts/mathjax.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/mathjax@4.1.3/tex-mml-chtml.js"></script>
      
    
  </body>
</html>